template: bess_rack
kind: leaf
equipment_id: EXT-BESS-001
vendor: Tesla
model: Megapack 2 XL (PN 1848844-XX-Y)
description: Tesla Megapack 2 XL 2-hour (1927 kW / 3854 kWh, EXT-BESS-001) AC-coupled BESS with grid-forming inverter via Modbus TCP
capacity_kwh: 3854.0

# Reason: No commercial-ac topology entry for BESS (customer-supplied equipment per ADR-001).
# Register addresses are placeholder (0-based) — actual map is gated by Tesla sales.
# Addresses follow common BESS Modbus conventions; must be verified at commissioning.

measurements:
  state_of_charge:
    unit: percent
    type: float
    poll_rate_hz: 1
    display_name_default: "State of Charge"
    iec_61850_ref: ZBAT.BatChaSt
    bounds: { min: 0, max: 100, nominal: 50 }
    # No high-side warning: sizing can hold the pack near full on purpose
    # (sizing_params.bess_readiness_mwh), and overcharge is the BMS's job.
    thresholds: { warn_min: 15, warn_max: 100, alarm_min: 5, alarm_max: 100 }
    binding:
      protocol: modbus_tcp
      function_code: 3
      address: 0
      data_type: uint16
      word_order: high_low
      scale: 0.1

  active_power:
    unit: watts
    type: float
    poll_rate_hz: 1
    display_name_default: "Active Power (+ discharge, - charge)"
    iec_61850_ref: MMXU.W
    bounds: { min: -1927000, max: 1927000, nominal: 0 }
    thresholds: { warn_min: -1830000, warn_max: 1830000, alarm_min: -1927000, alarm_max: 1927000 }
    binding:
      protocol: modbus_tcp
      function_code: 3
      address: 10
      data_type: int32
      word_order: high_low
      scale: 1.0

  # Present limits from the Megapack's own controller (cells + built-in PCS:
  # derates at the SoC ends, temperature, DC window). Positive magnitudes;
  # compare against |active_power|.
  max_charge_power:
    unit: watts
    type: float
    poll_rate_hz: 1
    display_name_default: "Max Charge Power"
    bounds: { min: 0, max: 1927000, nominal: 1927000 }
    binding:
      protocol: modbus_tcp
      function_code: 3
      address: 60
      data_type: int32
      word_order: high_low
      scale: 1.0

  max_discharge_power:
    unit: watts
    type: float
    poll_rate_hz: 1
    display_name_default: "Max Discharge Power"
    bounds: { min: 0, max: 1927000, nominal: 1927000 }
    binding:
      protocol: modbus_tcp
      function_code: 3
      address: 62
      data_type: int32
      word_order: high_low
      scale: 1.0

  reactive_power:
    unit: vars
    type: float
    poll_rate_hz: 1
    display_name_default: "Reactive Power"
    iec_61850_ref: MMXU.VAr
    bounds: { min: -2000000, max: 2000000, nominal: 0 }
    thresholds: { warn_min: -1800000, warn_max: 1800000, alarm_min: -2000000, alarm_max: 2000000 }
    binding:
      protocol: modbus_tcp
      function_code: 3
      address: 12
      data_type: int32
      word_order: high_low
      scale: 1.0

  ac_voltage:
    unit: volts
    type: float
    poll_rate_hz: 1
    display_name_default: "AC Bus Voltage"
    iec_61850_ref: MMXU.PhV.phsA
    bounds: { min: 0, max: 600, nominal: 480 }
    thresholds: { warn_min: 432, warn_max: 528, alarm_min: 408, alarm_max: 552 }
    binding:
      protocol: modbus_tcp
      function_code: 3
      address: 20
      data_type: uint16
      word_order: high_low
      scale: 0.1

  frequency:
    unit: hertz
    type: float
    poll_rate_hz: 10
    display_name_default: "AC Frequency"
    iec_61850_ref: MMXU.Hz
    bounds: { min: 55.0, max: 65.0, nominal: 60.0 }
    thresholds: { warn_min: 59.5, warn_max: 60.5, alarm_min: 59.0, alarm_max: 61.0 }
    binding:
      protocol: modbus_tcp
      function_code: 3
      address: 22
      data_type: uint16
      word_order: high_low
      scale: 0.01

  energy_discharged:
    unit: watt_hours
    type: float
    poll_rate_hz: 0.1
    display_name_default: "Energy Discharged"
    iec_61850_ref: MMTR.SupWh
    bounds: { min: 0, max: 1000000000, nominal: 0 }
    thresholds: { warn_min: 0, warn_max: 950000000, alarm_min: 0, alarm_max: 1000000000 }
    binding:
      protocol: modbus_tcp
      function_code: 3
      address: 30
      data_type: int32
      word_order: high_low
      scale: 1.0

  operating_state:
    unit: none
    type: enum
    poll_rate_hz: 1
    display_name_default: "Operating State"
    iec_61850_ref: ZGEN.Mod.stVal
    values:
      0: STANDBY
      1: CHARGING
      2: DISCHARGING
      3: FAULT
      4: OFFLINE
    binding:
      protocol: modbus_tcp
      function_code: 3
      address: 40
      data_type: uint16
      word_order: high_low
      value_map:
        "0": STANDBY
        "1": CHARGING
        "2": DISCHARGING
        "3": FAULT
        "4": OFFLINE

commands:
  set_active_power:
    verb: set
    target: active_power
    unit: watts
    payload: float
    display_name_default: "Set Active Power Setpoint"
    binding:
      protocol: modbus_tcp
      function_code: 16
      address: 50
      data_type: int32
      word_order: high_low
      scale: 1.0

install_tasks:
  # The customer sets and ties in the battery (ADR-001, ADR-016); these are
  # ARCNODE's interface steps.
  - name: witness_mv_tie_in
    est_minutes: 60
    crew_role: general
    cx_level: L2
  - name: connect_site_controller_ethernet
    est_minutes: 30
    crew_role: it
    cx_level: L2
  - name: modbus_commission
    depends_on: [connect_site_controller_ethernet]
    est_minutes: 60
    crew_role: it
    cx_level: L3
